
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {863c11a1-2736-4566-ae5f-2b988d022109}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004-MediumOffice-ASHRAE 169-2006-1A created: 2017-12-16 16:45:54 -0700, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Core_bottom ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_bottom_ceiling,                    !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_bottom Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_bottom ZN,                         !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ElectricEquipment,
  2 Elevator Lift Motors -45.90638816 percent reduction, !- Name
  Core_bottom ZN,                         !- Zone or ZoneList Name
  Medium Office BLDG ELEVATORS,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  42633.846620352,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneControl:Thermostat,
  Core_bottom ZN Thermostat,              !- Name
  Core_bottom ZN,                         !- Zone or ZoneList Name
  Core_bottom ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 1; !- Control Name 1

Schedule:Compact,
  Core_bottom ZN Thermostat Schedule,     !- Name
  Core_bottom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_bottom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 1, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Sat Day,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {b76cc127-1ba1-4db6-92cb-d52b4416903e}, !- Name
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Monday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Friday Schedule:Day Name
  Medium Office HtgSetp Sat Day,          !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b76cc127-1ba1-4db6-92cb-d52b4416903e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Sat Day,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {0bae9dcb-b635-4630-bb79-bcf593508ef6}, !- Name
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Monday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Friday Schedule:Day Name
  Medium Office ClgSetp Sat Day,          !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {0bae9dcb-b635-4630-bb79-bcf593508ef6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Core_bottom ZN,                         !- Zone Name
  Core_bottom ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Core_bottom ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 42;                                !- Zone Return Air Node Name

NodeList,
  Core_bottom ZN Inlet Node List,         !- Name
  Node 41;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_bottom ZN VAV Term,            !- Name
  Node 41,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_bottom ZN VAV Term;                !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom ZN VAV Term,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_bottom ZN VAV Term Damper Outlet,  !- Damper Air Outlet Node Name
  Node 43,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_bottom ZN Rht Coil,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 41,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_bottom ZN Rht Coil,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_bottom ZN VAV Term Damper Outlet,  !- Air Inlet Node Name
  Node 41;                                !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Core_bottom ZN Equipment List,          !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_bottom ZN VAV Term,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_bottom ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_bottom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_bottom ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeMedium VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium VAV OA Damper Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {d8e449e8-b5b2-4691-bfb9-d50b578ab56b}, !- Name
  OfficeMedium VAV OA Damper Sat|Sun|WntrDsn Day, !- Sunday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Monday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Tuesday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Wednesday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Thursday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Friday Schedule:Day Name
  OfficeMedium VAV OA Damper Sat|Sun|WntrDsn Day, !- Saturday Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- Holiday Schedule:Day Name
  OfficeMedium VAV OA Damper Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium VAV OA Damper Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium VAV OA Damper Default,     !- CustomDay1 Schedule:Day Name
  OfficeMedium VAV OA Damper Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium VAV OA Damper,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {d8e449e8-b5b2-4691-bfb9-d50b578ab56b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeMedium VAV OA Damper Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium VAV OA Damper Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  5 Zone PVAV Ventilation Controller,     !- Name
  OfficeMedium VAV OA Damper,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_bottom ZN,                         !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Core_bottom ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Core_mid ZN,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_mid_ceiling,                       !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_mid ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_mid Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_mid ZN,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_mid ZN Thermostat,                 !- Name
  Core_mid ZN,                            !- Zone or ZoneList Name
  Core_mid ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 3; !- Control Name 1

Schedule:Compact,
  Core_mid ZN Thermostat Schedule,        !- Name
  Core_mid ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_mid ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 3, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_mid ZN,                            !- Zone Name
  Core_mid ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Core_mid ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 67;                                !- Zone Return Air Node Name

NodeList,
  Core_mid ZN Inlet Node List,            !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_mid ZN VAV Term,               !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_mid ZN VAV Term;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid ZN VAV Term,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_mid ZN VAV Term Damper Outlet,     !- Damper Air Outlet Node Name
  Node 68,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_mid ZN Rht Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 66,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_mid ZN Rht Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_mid ZN VAV Term Damper Outlet,     !- Air Inlet Node Name
  Node 66;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Core_mid ZN Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_mid ZN VAV Term,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_mid ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_mid ZN Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  OfficeMedium VAV OA Damper,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_mid ZN,                            !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Core_top ZN,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_top ZN,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_top Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_top ZN,                            !- Zone Name
  1967.07314364;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_top ZN Thermostat,                 !- Name
  Core_top ZN,                            !- Zone or ZoneList Name
  Core_top ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 9; !- Control Name 1

Schedule:Compact,
  Core_top ZN Thermostat Schedule,        !- Name
  Core_top ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_top ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 9, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_top ZN,                            !- Zone Name
  Core_top ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Core_top ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 92;                                !- Zone Return Air Node Name

NodeList,
  Core_top ZN Inlet Node List,            !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Core_top ZN VAV Term,               !- Name
  Node 91,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_top ZN VAV Term;                   !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top ZN VAV Term,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Core_top ZN VAV Term Damper Outlet,     !- Damper Air Outlet Node Name
  Node 93,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_top ZN Rht Coil,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 91,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Core_top ZN Rht Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_top ZN VAV Term Damper Outlet,     !- Air Inlet Node Name
  Node 91;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Core_top ZN Equipment List,             !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Core_top ZN VAV Term,               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_top ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_top ZN Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  OfficeMedium VAV OA Damper,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_top ZN,                            !- Zone Name 1
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 1
  Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_top_ZN_1 ZN,                  !- Zone Name 2
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 2
  Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_top_ZN_2 ZN,                  !- Zone Name 3
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 3
  Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_top_ZN_3 ZN,                  !- Zone Name 4
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 4
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_top_ZN_4 ZN,                  !- Zone Name 5
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name 5
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  FirstFloor_Plenum ZN,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_2,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_5,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceililng,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom_ceiling,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  FirstFloor_Plenum ZN,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

Zone,
  MidFloor_Plenum ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_1,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_2,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_3,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_4,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_5,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  MidFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

Zone,
  Perimeter_bot_ZN_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.977689194313903, 0, 2.35492246976884, !- X,Y,Z Vertex 1 {m}
  -0.977689194313903, 0, 0.995677530231164, !- X,Y,Z Vertex 2 {m}
  50.8876891943139, 0, 0.995677530231164, !- X,Y,Z Vertex 3 {m}
  50.8876891943139, 0, 2.35492246976884;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_1 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 12; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_1 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 12, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name
  Perimeter_bot_ZN_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 29;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_1 ZN Inlet Node List,  !- Name
  Node 23;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_1 ZN VAV Term,     !- Name
  Node 23,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 30,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 23,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 23;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, -0.651799978858797, 2.35492246976884, !- X,Y,Z Vertex 1 {m}
  49.911, -0.651799978858797, 0.995677530231164, !- X,Y,Z Vertex 2 {m}
  49.911, 33.9254999788588, 0.995677530231164, !- X,Y,Z Vertex 3 {m}
  49.911, 33.9254999788588, 2.35492246976884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_2 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 7; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_2 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 7, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name
  Perimeter_bot_ZN_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 33;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_2 ZN Inlet Node List,  !- Name
  Node 31;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_2 ZN VAV Term,     !- Name
  Node 31,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 34,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 31,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 31;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_3 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.8876891943139, 33.2738, 2.35492246976884, !- X,Y,Z Vertex 1 {m}
  50.8876891943139, 33.2738, 0.995677530231164, !- X,Y,Z Vertex 2 {m}
  -0.977689194313903, 33.2738, 0.995677530231164, !- X,Y,Z Vertex 3 {m}
  -0.977689194313903, 33.2738, 2.35492246976884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 11; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 11, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name
  Perimeter_bot_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 36;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_3 ZN Inlet Node List,  !- Name
  Node 35;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_3 ZN VAV Term,     !- Name
  Node 35,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_3 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 37,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 35,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 35;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_3 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_bot_ZN_4 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext-slab-mass,                          !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9254999788588, 2.35492246976884,  !- X,Y,Z Vertex 1 {m}
  0, 33.9254999788588, 0.995677530231164, !- X,Y,Z Vertex 2 {m}
  0, -0.651799978858797, 0.995677530231164, !- X,Y,Z Vertex 3 {m}
  0, -0.651799978858797, 2.35492246976884; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_bot_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 ZN Thermostat,       !- Name
  Perimeter_bot_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 2; !- Control Name 1

Schedule:Compact,
  Perimeter_bot_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 2, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name
  Perimeter_bot_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 39;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_bot_ZN_4 ZN Inlet Node List,  !- Name
  Node 38;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_bot_ZN_4 ZN VAV Term,     !- Name
  Node 38,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_4 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 40,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 38,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_4 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 38;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_bot_ZN_4 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_bot_ZN_4 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.977689194313903, 0, 6.31732246976884, !- X,Y,Z Vertex 1 {m}
  -0.977689194313903, 0, 4.95807753023116, !- X,Y,Z Vertex 2 {m}
  50.8876891943139, 0, 4.95807753023116,  !- X,Y,Z Vertex 3 {m}
  50.8876891943139, 0, 6.31732246976884;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_1 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 10; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_1 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 10, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name
  Perimeter_mid_ZN_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 54;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_1 ZN Inlet Node List,  !- Name
  Node 48;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_1 ZN VAV Term,     !- Name
  Node 48,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 55,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 48,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 48;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, -0.651799978858797, 6.31732246976884, !- X,Y,Z Vertex 1 {m}
  49.911, -0.651799978858797, 4.95807753023116, !- X,Y,Z Vertex 2 {m}
  49.911, 33.9254999788588, 4.95807753023116, !- X,Y,Z Vertex 3 {m}
  49.911, 33.9254999788588, 6.31732246976884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_2 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 6; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_2 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 6, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name
  Perimeter_mid_ZN_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 58;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_2 ZN Inlet Node List,  !- Name
  Node 56;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_2 ZN VAV Term,     !- Name
  Node 56,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 59,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 56,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 56;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_3 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.8876891943139, 33.2738, 6.31732246976884, !- X,Y,Z Vertex 1 {m}
  50.8876891943139, 33.2738, 4.95807753023116, !- X,Y,Z Vertex 2 {m}
  -0.977689194313903, 33.2738, 4.95807753023116, !- X,Y,Z Vertex 3 {m}
  -0.977689194313903, 33.2738, 6.31732246976884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 14; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 14, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name
  Perimeter_mid_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 61;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_3 ZN Inlet Node List,  !- Name
  Node 60;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_3 ZN VAV Term,     !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_3 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 62,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 60,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_3 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_mid_ZN_4 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9254999788588, 6.31732246976884,  !- X,Y,Z Vertex 1 {m}
  0, 33.9254999788588, 4.95807753023116,  !- X,Y,Z Vertex 2 {m}
  0, -0.651799978858797, 4.95807753023116, !- X,Y,Z Vertex 3 {m}
  0, -0.651799978858797, 6.31732246976884; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_mid_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 ZN Thermostat,       !- Name
  Perimeter_mid_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 15; !- Control Name 1

Schedule:Compact,
  Perimeter_mid_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 15, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name
  Perimeter_mid_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 64;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_mid_ZN_4 ZN Inlet Node List,  !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_mid_ZN_4 ZN VAV Term,     !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_4 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_mid_ZN_4 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 65,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 63,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_4 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 63;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_mid_ZN_4 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_mid_ZN_4 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_top_ZN_1 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_top_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.977689194313903, 0, 10.2797224697688, !- X,Y,Z Vertex 1 {m}
  -0.977689194313903, 0, 8.92047753023116, !- X,Y,Z Vertex 2 {m}
  50.8876891943139, 0, 8.92047753023116,  !- X,Y,Z Vertex 3 {m}
  50.8876891943139, 0, 10.2797224697688;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_1 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 ZN Thermostat,       !- Name
  Perimeter_top_ZN_1 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 4; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_1 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 4, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1 ZN,                  !- Zone Name
  Perimeter_top_ZN_1 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 79;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_1 ZN Inlet Node List,  !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_1 ZN VAV Term,     !- Name
  Node 73,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_1 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_1 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 80,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 73,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_1 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 73;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_1 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_top_ZN_1 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_top_ZN_2 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_top_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, -0.651799978858797, 10.2797224697688, !- X,Y,Z Vertex 1 {m}
  49.911, -0.651799978858797, 8.92047753023116, !- X,Y,Z Vertex 2 {m}
  49.911, 33.9254999788588, 8.92047753023116, !- X,Y,Z Vertex 3 {m}
  49.911, 33.9254999788588, 10.2797224697688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_2 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  262.5243882;                            !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 ZN Thermostat,       !- Name
  Perimeter_top_ZN_2 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 13; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_2 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 13, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2 ZN,                  !- Zone Name
  Perimeter_top_ZN_2 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 83;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_2 ZN Inlet Node List,  !- Name
  Node 81;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_2 ZN VAV Term,     !- Name
  Node 81,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_2 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_2 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 84,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 81,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_2 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 81;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_2 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_top_ZN_2 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_top_ZN_3 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_top_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.8876891943139, 33.2738, 10.2797224697688, !- X,Y,Z Vertex 1 {m}
  50.8876891943139, 33.2738, 8.92047753023116, !- X,Y,Z Vertex 2 {m}
  -0.977689194313903, 33.2738, 8.92047753023116, !- X,Y,Z Vertex 3 {m}
  -0.977689194313903, 33.2738, 10.2797224697688; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  414.67628196;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 ZN Thermostat,       !- Name
  Perimeter_top_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 5; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 5, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Perimeter_top_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 86;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_3 ZN Inlet Node List,  !- Name
  Node 85;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_3 ZN VAV Term,     !- Name
  Node 85,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_3 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_3 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 87,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 85,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_3 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 85;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_3 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_top_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_top_ZN_4 ZN,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window U-0.633889365 and Window SHGC 0.448083091, !- Construction Name
  Perimeter_top_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.9254999788588, 10.2797224697688,  !- X,Y,Z Vertex 1 {m}
  0, 33.9254999788588, 8.92047753023116,  !- X,Y,Z Vertex 2 {m}
  0, -0.651799978858797, 8.92047753023116, !- X,Y,Z Vertex 3 {m}
  0, -0.651799978858797, 10.2797224697688; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  262.50716784;                           !- Surface Area {m2}

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 ZN Thermostat,       !- Name
  Perimeter_top_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Md Office Thermostat 8; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office Thermostat 8, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Perimeter_top_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 89;                                !- Zone Return Air Node Name

NodeList,
  Perimeter_top_ZN_4 ZN Inlet Node List,  !- Name
  Node 88;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_4 ZN VAV Term,     !- Name
  Node 88,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_4 ZN VAV Term;         !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_4 ZN VAV Term Damper Outlet, !- Damper Air Outlet Node Name
  Node 90,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 88,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_4 ZN VAV Term Damper Outlet, !- Air Inlet Node Name
  Node 88;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 ZN Equipment List,   !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_4 ZN VAV Term,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_top_ZN_4 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Md Office Ventilation (20.0 ft3/min-person, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TopFloor_Plenum ZN,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Building_Roof,                          !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.4;                                    !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310873594147,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 10.23685219 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.80281391950952,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 10.23685219 (ft^2*h*R/Btu)_R-value 10.23685219 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.80281391950952,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 10.25932225 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.80677112590347,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.4_R-value 10.25932225 (ft^2*h*R/Btu)_R-value 5.6 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.986217028620913,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.633889365 and SHGC 0.448083091, !- Name
  3.59939074360121,                       !- U-Factor {W/m2-K}
  0.448083091;                            !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Material U-0.720642915 and SHGC 0.392, !- Name
  4.09200024627766,                       !- U-Factor {W/m2-K}
  0.392;                                  !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.25 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  ext-slab-mass,                          !- Name
  HW CONCRETE,                            !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-13.51,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 10.23685219 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical IEAD Roof R-13.51 adj roof insulation adj roof insulation, !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.4_R-value 10.23685219 (ft^2*h*R/Btu)_R-value 10.23685219 (ft^2*h*R/Btu), !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-12.4,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall,   !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall adj ext wall insulation, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4_R-value 10.25932225 (ft^2*h*R/Btu), !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Exterior Mass Wall adj ext wall insulation adj ext wall insulation, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-12.4_R-value 10.25932225 (ft^2*h*R/Btu)_R-value 5.6 (ft^2*h*R/Btu), !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.25 Simple Glazing Window, !- Name
  U 1.22 SHGC 0.25 Simple Glazing;        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Window U-0.633889365 and Window SHGC 0.448083091, !- Name
  Simple Glazing Material U-0.633889365 and SHGC 0.448083091; !- Layer 1

Construction,
  Window U-0.720642915 and Window SHGC 0.392, !- Name
  Simple Glazing Material U-0.720642915 and SHGC 0.392; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  controlmode;                            !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  linearpowerdensity;                     !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

ScheduleTypeLimits,
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  volumetricflowrate;                     !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.400000005960464,                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.899999976158142,                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.800000011920929,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.899999976158142,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.400000005960464;                      !- Value Until Time 6

Schedule:Day:Interval,
  Medium Office Bldg Equip Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.400000005960464,                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.899999976158142,                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.800000011920929,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.899999976158142,                      !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.400000005960464;                      !- Value Until Time 6

Schedule:Day:Interval,
  Medium Office Bldg Equip Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.300000011920929,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.400000005960464,                      !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.349999994039536,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.300000011920929;                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Sun Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.949999988079071,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.949999988079071,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.300000011920929,                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.100000001490116,                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Occ Sat Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.300000011920929,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Swh Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Bldg Swh Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Bldg Swh Sun Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Swh Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Bldg Swh WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0799999982118607,                     !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.0700000002980232,                     !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.109999999403954,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.150000005960464,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209999993443489,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.189999997615814,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.230000004172325,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.200000002980232,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.189999997615814,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.150000005960464,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.119999997317791,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.140000000596046,                      !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.0700000002980232,                     !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.0900000035762787,                     !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.300000011920929,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.899999976158142,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.800000011920929,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.899999976158142,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.300000011920929,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.200000002980232,                      !- Value Until Time 9
  23:00,                                  !- Time 10 {hh:mm}
  0.100000001490116,                      !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 11

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium VAV Operation Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium VAV Operation Sat|Sun|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.349999994039536,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.689999997615814,                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.430000007152557,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.370000004768372,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.430000007152557,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.579999983310699,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.479999989271164,                      !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.370000004768372,                      !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.46000000834465,                       !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.620000004768372,                      !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.200000002980232,                      !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.119999997317791,                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.0399999991059303,                     !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  43.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.159999996423721,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.140000000596046,                      !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.209999993443489,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.180000007152557,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.209999993443489,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.129999995231628,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.0799999982118607,                     !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.0399999991059303,                     !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.0500000007450581,                     !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.0599999986588955,                     !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55F Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55F Default 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55F Default 2,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {78b8c252-4099-4b78-8be9-57aa2316e5d0}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {78b8c252-4099-4b78-8be9-57aa2316e5d0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5570b674-7327-4e5b-83a6-d5c13275a957}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5570b674-7327-4e5b-83a6-d5c13275a957}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fa08c5c3-733d-4b66-ac80-7bb93360c6c3}, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {fa08c5c3-733d-4b66-ac80-7bb93360c6c3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f4f02e91-63f3-4d10-8882-ca557bc5f8eb}, !- Name
  Medium Office Activity Default,         !- Sunday Schedule:Day Name
  Medium Office Activity Default,         !- Monday Schedule:Day Name
  Medium Office Activity Default,         !- Tuesday Schedule:Day Name
  Medium Office Activity Default,         !- Wednesday Schedule:Day Name
  Medium Office Activity Default,         !- Thursday Schedule:Day Name
  Medium Office Activity Default,         !- Friday Schedule:Day Name
  Medium Office Activity Default,         !- Saturday Schedule:Day Name
  Medium Office Activity Default,         !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f4f02e91-63f3-4d10-8882-ca557bc5f8eb}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0a995f1a-c309-4d96-80ee-4cbff1abe522}, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 75,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office BLDG ELEVATORS,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {0a995f1a-c309-4d96-80ee-4cbff1abe522}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {96b7b8b3-9897-476f-b6cd-1aa4c0a0ec5c}, !- Name
  Medium Office Bldg Equip Sun Day,       !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default|Wkdy Day, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Sat Day,       !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default,       !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {96b7b8b3-9897-476f-b6cd-1aa4c0a0ec5c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ad94cbf8-944e-4f19-b5f7-eb1eece387f7}, !- Name
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default|Wkdy Day, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default,         !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ad94cbf8-944e-4f19-b5f7-eb1eece387f7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fe4d8e18-272f-4410-9648-beff94155dae}, !- Name
  Medium Office Bldg Swh Sun Day,         !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Friday Schedule:Day Name
  Medium Office Bldg Swh WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default,         !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Swh,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {fe4d8e18-272f-4410-9648-beff94155dae}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7bb01a65-2361-4068-a715-ac763cf788b4}, !- Name
  Medium Office Infil Quarter On Sun Day, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7bb01a65-2361-4068-a715-ac763cf788b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e0631c00-3ff7-4598-9a5e-848d56f457ba}, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Office Bldg Light Default,              !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {e0631c00-3ff7-4598-9a5e-848d56f457ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f7beace4-6629-4ee2-a27b-f666438be58b}, !- Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f7beace4-6629-4ee2-a27b-f666438be58b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7e363cc0-b10d-4720-acf3-2e8c1ca5214c}, !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Monday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Tuesday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Wednesday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Thursday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Friday Schedule:Day Name
  OfficeMedium VAV Operation Sat|Sun|WntrDsn Day, !- Saturday Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- Holiday Schedule:Day Name
  OfficeMedium VAV Operation Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium VAV Operation Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium VAV Operation Default,     !- CustomDay1 Schedule:Day Name
  OfficeMedium VAV Operation Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium VAV Operation,             !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7e363cc0-b10d-4720-acf3-2e8c1ca5214c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48b2341e-c8fd-4ec8-b3a2-2c745aa7e00c}, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {48b2341e-c8fd-4ec8-b3a2-2c745aa7e00c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1895c34a-3a5b-43b8-8c96-a7fb03657d18}, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1895c34a-3a5b-43b8-8c96-a7fb03657d18}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56797453-7528-480c-affc-900acbb26901}, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {56797453-7528-480c-affc-900acbb26901}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ca3d40f2-57eb-4a80-bb9b-c8b0d99f4c0d}, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ca3d40f2-57eb-4a80-bb9b-c8b0d99f4c0d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1f9a5b57-3495-49d9-a395-0f77139efe7c}, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1f9a5b57-3495-49d9-a395-0f77139efe7c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {051bbf72-c4d8-447c-b3b7-33c6a397eddc}, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {051bbf72-c4d8-447c-b3b7-33c6a397eddc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {08c00ff4-01c6-4015-b235-2b4db56ea82d}, !- Name
  Schedule Day 38,                        !- Sunday Schedule:Day Name
  Schedule Day 38,                        !- Monday Schedule:Day Name
  Schedule Day 38,                        !- Tuesday Schedule:Day Name
  Schedule Day 38,                        !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 38,                        !- Friday Schedule:Day Name
  Schedule Day 38,                        !- Saturday Schedule:Day Name
  Schedule Day 38,                        !- Holiday Schedule:Day Name
  Schedule Day 38,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 38,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 38,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 38;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {08c00ff4-01c6-4015-b235-2b4db56ea82d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {dfda5c4b-aeb8-40e1-b798-d0b11bcde343}, !- Name
  Schedule Day 39,                        !- Sunday Schedule:Day Name
  Schedule Day 39,                        !- Monday Schedule:Day Name
  Schedule Day 39,                        !- Tuesday Schedule:Day Name
  Schedule Day 39,                        !- Wednesday Schedule:Day Name
  Schedule Day 39,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  Schedule Day 39,                        !- Saturday Schedule:Day Name
  Schedule Day 39,                        !- Holiday Schedule:Day Name
  Schedule Day 39,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 39,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 39,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 39;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {dfda5c4b-aeb8-40e1-b798-d0b11bcde343}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fae5bfe9-82c7-4f60-871b-7e8053632fce}, !- Name
  Schedule Day 40,                        !- Sunday Schedule:Day Name
  Schedule Day 40,                        !- Monday Schedule:Day Name
  Schedule Day 40,                        !- Tuesday Schedule:Day Name
  Schedule Day 40,                        !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 40,                        !- Friday Schedule:Day Name
  Schedule Day 40,                        !- Saturday Schedule:Day Name
  Schedule Day 40,                        !- Holiday Schedule:Day Name
  Schedule Day 40,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 40,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 40,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 40;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
